# 文档 B：设备缺陷与检修记录汇编

> 用途：RAGFlow 0.23 / Self-RAG 实验知识库样例。本文档模拟“设备缺陷与检修记录类文档”，用于测试基础 RAG 与 Self-RAG 对术语差异、证据分散、检修结论召回的处理能力。
> 说明：本文档为教学实验数据，不代表任何真实生产记录。

---

## 1. 汇编说明

本汇编记录了汽机、锅炉、电气、化学、辅控等专业在运行和检修过程中发现的典型缺陷。记录内容包括缺陷现象、初步判断、检修处理、试验验证和后续建议。文档中的部分描述采用检修习惯用语，与运行规程中的标准术语不完全一致，例如“低真空”“真空偏低”“负压系统漏点”“抽气能力不足”等，均可能与运行侧所说的“凝汽器真空下降”有关。

---

## 2. 设备缺陷记录总表

| 编号 | 专业 | 设备 | 缺陷描述 | 处理状态 |
|---|---|---|---|---|
| QX-2025-071 | 汽机 | 凝汽器 | 低真空报警频繁出现，负荷升高后更加明显 | 已处理 |
| QX-2025-088 | 汽机 | A 真空泵 | 真空泵入口压力波动，工作液温度偏高 | 已处理 |
| QX-2025-094 | 辅控 | 循环水系统 | 旋转滤网压差升高，局部堵塞 | 已处理 |
| QX-2025-103 | 热控 | 真空测点 | 单点测量漂移，趋势与备用测点不一致 | 已处理 |
| QX-2025-117 | 锅炉 | 引风机 | 引风机动叶反馈偏差 | 跟踪中 |
| QX-2025-126 | 电气 | 6kV 开关 | 合闸回路辅助触点接触不良 | 已处理 |

---

## 3. 缺陷 QX-2025-071：低真空报警频繁出现

### 3.1 缺陷现象

2025 年 7 月 18 日晚班，#2 机组在 480MW 至 520MW 负荷区间运行时，DCS 出现“低真空报警”多次闪发。运行记录显示，低压缸排汽压力较同负荷历史值偏高，凝结水溶氧有小幅升高，真空泵运行电流未见明显异常。报警发生前，机组曾进行过一次负荷爬升操作，且循环水进水温度较白班升高。

运行人员初步采取了启动备用真空泵、降低负荷变化速率、检查凝汽器水位等措施，报警有所缓解，但负荷再次升高后，真空偏低现象仍重复出现。

### 3.2 初步判断

检修专业根据运行记录判断，该缺陷不属于单纯测点异常。主要依据如下：

1. 低压缸排汽压力与真空趋势变化一致。
2. 凝结水溶氧出现小幅升高，提示可能存在空气漏入。
3. 启动备用真空泵后参数有所改善，但未完全恢复，说明抽气能力不足可能是结果而非唯一原因。
4. 负荷升高后问题更明显，说明凝汽器换热或真空系统边界条件存在薄弱环节。

### 3.3 检修检查

检修人员对凝汽器及负压系统进行了检查，重点包括：检查真空破坏门密封状态；检查凝汽器人孔门和低压缸结合面附近是否存在漏点；检查轴封供汽压力和轴封回汽系统；检查疏水系统中接入凝汽器的负压管道；检查真空泵入口管路、工作液冷却水和气水分离器水位；对疑似漏点进行局部灌水、涂泡沫和听音检查。

### 3.4 检修处理

检修最终发现，凝汽器东侧人孔门密封垫存在老化变形，局部压紧不足；同时，低压加热器疏水至凝汽器的某支管阀门填料存在轻微漏入空气的可能。处理措施如下：

1. 更换凝汽器东侧人孔门密封垫。
2. 对人孔门压紧螺栓重新按对角顺序紧固。
3. 对疑似漏入空气的疏水支管阀门填料进行调整。
4. 检查真空破坏门密封面，未发现明显缺陷。
5. 对 A、B 真空泵工作液系统进行清洗，确认工作液冷却水通畅。
6. 处理后进行真空严密性观察。

### 3.5 试验与验证

处理完成后，机组在 500MW 负荷下运行 4 小时，未再次出现低真空报警。低压缸排汽压力较处理前下降，凝结水溶氧恢复至正常区间。备用真空泵退出后，单台运行真空泵可以维持正常真空水平。

### 3.6 后续建议

后续大修中应统一检查凝汽器人孔门密封垫老化情况。对接入凝汽器的负压疏水管道建立定期巡检清单。运行侧发现低真空报警时，不应只关注真空泵，还应结合溶氧、轴封压力、凝汽器水位、循环水状态综合判断。对反复出现的低真空问题，应尽快开展真空严密性试验。

---

## 4. 缺陷 QX-2025-088：A 真空泵入口压力波动

A 真空泵运行期间入口压力波动，工作液温度偏高，气水分离器液位变化较大。该缺陷发生时，机组未出现明显低真空报警，但真空裕度有所降低。

检查发现，A 真空泵工作液冷却水滤网存在污堵，冷却水流量不足，导致工作液温度偏高。工作液温度升高后，真空泵抽气能力下降。

处理措施包括清理工作液冷却水滤网，检查气水分离器液位控制，检查真空泵入口逆止门动作情况，处理后观察入口压力和电流变化。复盘认为，该缺陷可导致真空系统抽气能力下降，但如果凝汽器本体和负压边界无漏点，通常不会单独造成持续低真空报警。对于低真空问题，应同时检查真空泵能力和空气漏入来源。

---

## 5. 缺陷 QX-2025-094：循环水旋转滤网压差升高

2025 年 8 月高温期间，循环水旋转滤网压差逐步升高，循环水泵出口压力出现波动，凝汽器循环水进出口温差偏大。部分时段机组真空偏低，但未达到低真空保护动作值。

现场检查发现，旋转滤网局部附着杂物，冲洗水压力不足，导致滤网清污效果下降。循环水量不足时，凝汽器换热效果下降，负荷较高时更容易表现为真空下降。

处理措施包括提高旋转滤网冲洗水压力，对滤网进行人工辅助清理，检查循环水泵出口门、凝汽器水室压差和循环水流量，高温高负荷期间加强循环水进出口温差监视，必要时申请降低机组负荷，防止真空继续恶化。

运行侧遇到“真空异常”时，如果同时存在循环水温升、滤网压差升高、循环水泵出口压力波动，应优先考虑循环水系统对凝汽器换热能力的影响。该类问题通过单纯启动备用真空泵通常效果有限。

---

## 6. 缺陷 QX-2025-103：真空测点漂移

某次运行中，DCS 一路凝汽器真空测点突然降低，但低压缸排汽压力、备用真空测点、凝结水溶氧和排汽温度均未出现相应变化。热控专业对测点进行比对后发现，该测点存在零点漂移。运行侧未采取大幅操作，仅进行趋势核对和专业通知。

处理措施包括切换备用测点作为运行监视参考，对漂移测点进行校验，检查测量管路是否积水或堵塞，校验完成后恢复正常监视。当只有单一真空测点异常，而排汽压力、溶氧、排汽温度、真空泵状态均无变化时，应优先怀疑测点问题。运行人员不得仅凭单点异常进行大幅减负荷或设备切换。

---

## 7. 缺陷 QX-2025-117：引风机动叶反馈偏差

引风机动叶开度反馈与指令偏差较大，炉膛负压自动调节波动。该问题与凝汽器真空无直接关系，但会影响锅炉燃烧稳定性。处理措施包括热控专业检查动叶执行机构反馈、机务检查连杆机构、运行侧将炉膛负压控制切至较稳方式、缺陷未消除前禁止频繁大幅调节。

---

## 8. 缺陷 QX-2025-126：6kV 开关合闸回路辅助触点接触不良

某辅机 6kV 开关合闸失败，保护未动作，后台显示合闸命令已发出但开关位置未变化。电气检修发现合闸回路辅助触点接触电阻偏大，导致合闸回路不可靠。处理措施包括清理并调整辅助触点，检查合闸线圈电阻，进行就地和远方合闸试验，处理后恢复备用状态。

---

## 9. 与运行规程的对应关系

| 运行侧常用说法 | 检修记录中可能出现的说法 | 说明 |
|---|---|---|
| 凝汽器真空下降 | 低真空、真空偏低、真空裕度降低 | 同一类现象的不同表述 |
| 真空系统异常 | 抽气能力不足、真空泵入口压力波动 | 可能涉及真空泵或漏空气 |
| 空气漏入 | 负压系统漏点、人孔门密封不严、阀门填料漏入空气 | 常见检修侧描述 |
| 循环水影响真空 | 换热能力下降、滤网压差升高、循环水量不足 | 循环水系统导致凝汽器性能下降 |
| 测点异常 | 零点漂移、测量管路积水、备用测点不一致 | 热控类原因 |

---

## 10. Self-RAG 实验提示

本汇编适合测试 Self-RAG 的两个能力：

1. 精确化能力：当用户问题只问“低真空报警反复出现的根本原因是什么”时，基础 RAG 可能只命中运行规程中的处置步骤，而没有命中检修记录中的人孔门密封垫老化和阀门填料漏入空气。Self-RAG 应根据缺失信息改写 query，例如加入“低真空报警 反复 人孔门 密封垫 阀门填料 真空严密性”等词，从而检索到缺陷 QX-2025-071。
2. 泛化能力：当用户问题使用“真空异常”这类宽泛表述时，基础 RAG 可能返回零散结果。Self-RAG 应扩展为“低真空、真空偏低、凝汽器真空下降、抽气能力不足、循环水滤网压差、空气漏入”等同义表达，从而同时检索到运行规程和检修记录。
